
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Complete documentation for the Wet Cooling Tower external unit operation for DWSIM — theory, user guide, and validation.">
      
      
        <meta name="author" content="Prof. Dr. Nicolas Spogis">
      
      
      
        <link rel="prev" href="index.html">
      
      
        <link rel="next" href="psychrometrics.html">
      
      
        
      
      
      <link rel="icon" href="../assets/favicon.ico">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.5">
    
    
      
        <title>Fundamentals - Wet Cooling Tower — DWSIM Unit Operation Help</title>
      
    
    
      <link rel="stylesheet" href="../assets/stylesheets/main.484c7ddc.min.css">
      
        
        <link rel="stylesheet" href="../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Inter:300,300i,400,400i,700,700i%7CJetBrains+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Inter";--md-code-font:"JetBrains Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../stylesheets/extra.css">
    
    <script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="cyan">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#cooling-tower-fundamentals" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../index.html" title="Wet Cooling Tower — DWSIM Unit Operation Help" class="md-header__button md-logo" aria-label="Wet Cooling Tower — DWSIM Unit Operation Help" data-md-component="logo">
      
  <img src="../assets/logo.png" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Wet Cooling Tower — DWSIM Unit Operation Help
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Fundamentals
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="cyan"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m17.75 4.09-2.53 1.94.91 3.06-2.63-1.81-2.63 1.81.91-3.06-2.53-1.94L12.44 4l1.06-3 1.06 3zm3.5 6.91-1.64 1.25.59 1.98-1.7-1.17-1.7 1.17.59-1.98L15.75 11l2.06-.05L18.5 9l.69 1.95zm-2.28 4.95c.83-.08 1.72 1.1 1.19 1.85-.32.45-.66.87-1.08 1.27C15.17 23 8.84 23 4.94 19.07c-3.91-3.9-3.91-10.24 0-14.14.4-.4.82-.76 1.27-1.08.75-.53 1.93.36 1.85 1.19-.27 2.86.69 5.83 2.89 8.02a9.96 9.96 0 0 0 8.02 2.89m-1.64 2.02a12.08 12.08 0 0 1-7.8-3.47c-2.17-2.19-3.33-5-3.49-7.82-2.81 3.14-2.7 7.96.31 10.98 3.02 3.01 7.84 3.12 10.98.31"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="teal" data-md-color-accent="cyan"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 7a5 5 0 0 1 5 5 5 5 0 0 1-5 5 5 5 0 0 1-5-5 5 5 0 0 1 5-5m0 2a3 3 0 0 0-3 3 3 3 0 0 0 3 3 3 3 0 0 0 3-3 3 3 0 0 0-3-3m0-7 2.39 3.42C13.65 5.15 12.84 5 12 5s-1.65.15-2.39.42zM3.34 7l4.16-.35A7.2 7.2 0 0 0 5.94 8.5c-.44.74-.69 1.5-.83 2.29zm.02 10 1.76-3.77a7.131 7.131 0 0 0 2.38 4.14zM20.65 7l-1.77 3.79a7.02 7.02 0 0 0-2.38-4.15zm-.01 10-4.14.36c.59-.51 1.12-1.14 1.54-1.86.42-.73.69-1.5.83-2.29zM12 22l-2.41-3.44c.74.27 1.55.44 2.41.44.82 0 1.63-.17 2.37-.44z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../index.html" title="Wet Cooling Tower — DWSIM Unit Operation Help" class="md-nav__button md-logo" aria-label="Wet Cooling Tower — DWSIM Unit Operation Help" data-md-component="logo">
      
  <img src="../assets/logo.png" alt="logo">

    </a>
    Wet Cooling Tower — DWSIM Unit Operation Help
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../index.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Theory
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2" id="__nav_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Theory
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Fundamentals
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="fundamentals.html" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Fundamentals
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#classification-of-cooling-towers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Classification of Cooling Towers
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Classification of Cooling Towers">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#by-airflow-configuration" class="md-nav__link">
    <span class="md-ellipsis">
      
        By Airflow Configuration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#by-air-movement-mechanism" class="md-nav__link">
    <span class="md-ellipsis">
      
        By Air Movement Mechanism
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#key-terminology" class="md-nav__link">
    <span class="md-ellipsis">
      
        Key Terminology
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Key Terminology">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#range" class="md-nav__link">
    <span class="md-ellipsis">
      
        Range
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#approach" class="md-nav__link">
    <span class="md-ellipsis">
      
        Approach
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#tower-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Tower Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#lg-ratio-water-to-air-mass-flow-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        L/G Ratio (Water-to-Air Mass Flow Ratio)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#kavl-merkel-number-ntu" class="md-nav__link">
    <span class="md-ellipsis">
      
        KaV/L — Merkel Number (NTU)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#heat-and-mass-transfer-mechanisms" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat and Mass Transfer Mechanisms
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Heat and Mass Transfer Mechanisms">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#1-sensible-heat-transfer" class="md-nav__link">
    <span class="md-ellipsis">
      
        1. Sensible Heat Transfer
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#2-latent-heat-transfer-evaporation" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. Latent Heat Transfer (Evaporation)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#water-balance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Water Balance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Water Balance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#evaporation-loss" class="md-nav__link">
    <span class="md-ellipsis">
      
        Evaporation Loss
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#drift-loss" class="md-nav__link">
    <span class="md-ellipsis">
      
        Drift Loss
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#blowdown" class="md-nav__link">
    <span class="md-ellipsis">
      
        Blowdown
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#makeup-water" class="md-nav__link">
    <span class="md-ellipsis">
      
        Makeup Water
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#fan-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fan Power
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="psychrometrics.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="merkel.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Merkel Method
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="poppe.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Poppe Method
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="numerical.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Numerical Methods
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../user-guide/index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    User Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    User Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/installation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Installation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/design-mode.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Mode
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/rating-mode.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rating Mode
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/parameters.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Parameters Reference
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/automation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Automation API
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../validation/index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Validation
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Validation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../validation/internal.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Validation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../validation/literature.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Literature Validation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../references.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#classification-of-cooling-towers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Classification of Cooling Towers
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Classification of Cooling Towers">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#by-airflow-configuration" class="md-nav__link">
    <span class="md-ellipsis">
      
        By Airflow Configuration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#by-air-movement-mechanism" class="md-nav__link">
    <span class="md-ellipsis">
      
        By Air Movement Mechanism
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#key-terminology" class="md-nav__link">
    <span class="md-ellipsis">
      
        Key Terminology
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Key Terminology">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#range" class="md-nav__link">
    <span class="md-ellipsis">
      
        Range
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#approach" class="md-nav__link">
    <span class="md-ellipsis">
      
        Approach
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#tower-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Tower Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#lg-ratio-water-to-air-mass-flow-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        L/G Ratio (Water-to-Air Mass Flow Ratio)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#kavl-merkel-number-ntu" class="md-nav__link">
    <span class="md-ellipsis">
      
        KaV/L — Merkel Number (NTU)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#heat-and-mass-transfer-mechanisms" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat and Mass Transfer Mechanisms
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Heat and Mass Transfer Mechanisms">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#1-sensible-heat-transfer" class="md-nav__link">
    <span class="md-ellipsis">
      
        1. Sensible Heat Transfer
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#2-latent-heat-transfer-evaporation" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. Latent Heat Transfer (Evaporation)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#water-balance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Water Balance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Water Balance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#evaporation-loss" class="md-nav__link">
    <span class="md-ellipsis">
      
        Evaporation Loss
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#drift-loss" class="md-nav__link">
    <span class="md-ellipsis">
      
        Drift Loss
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#blowdown" class="md-nav__link">
    <span class="md-ellipsis">
      
        Blowdown
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#makeup-water" class="md-nav__link">
    <span class="md-ellipsis">
      
        Makeup Water
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#fan-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fan Power
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="cooling-tower-fundamentals"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m12 3.77-.75.84S9.97 6.06 8.68 7.94 6 12.07 6 14.23a6 6 0 0 0 6 6 6 6 0 0 0 6-6c0-2.16-1.39-4.41-2.68-6.29s-2.57-3.33-2.57-3.33zm0 3.13c.44.52.84.95 1.68 2.17 1.21 1.76 2.32 4 2.32 5.16 0 2.22-1.78 4-4 4s-4-1.78-4-4c0-1.16 1.11-3.4 2.32-5.16.84-1.22 1.24-1.65 1.68-2.17"/></svg></span> Cooling Tower Fundamentals<a class="headerlink" href="#cooling-tower-fundamentals" title="Permanent link">&para;</a></h1>
<h2 id="overview">Overview<a class="headerlink" href="#overview" title="Permanent link">&para;</a></h2>
<p>A <strong>wet cooling tower</strong> is a heat rejection device that cools a water stream by evaporating a small portion of it into an ambient air stream. The process exploits the high latent heat of vaporization of water — approximately 2,450 kJ/kg at typical operating temperatures — making evaporative cooling far more effective than sensible heat exchange alone.</p>
<p>Cooling towers are ubiquitous in power generation, petrochemical plants, HVAC systems, and industrial processes where large quantities of low-grade heat must be dissipated to the environment.</p>
<figure>
  <img src="img/ct_schematic.png" width="600" alt="Counterflow cooling tower schematic">
  <figcaption><strong>Figure 1.</strong> Schematic of a counterflow induced-draft wet cooling tower showing water distribution, fill packing, drift eliminators, collection basin, and airflow paths.</figcaption>
</figure>

<hr />
<h2 id="classification-of-cooling-towers">Classification of Cooling Towers<a class="headerlink" href="#classification-of-cooling-towers" title="Permanent link">&para;</a></h2>
<h3 id="by-airflow-configuration">By Airflow Configuration<a class="headerlink" href="#by-airflow-configuration" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Type</th>
<th>Description</th>
<th>Advantages</th>
<th>Disadvantages</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Counterflow</strong></td>
<td>Air flows upward, water flows downward</td>
<td>Maximum thermal efficiency, compact design</td>
<td>Higher air pressure drop</td>
</tr>
<tr>
<td><strong>Crossflow</strong></td>
<td>Air flows horizontally through falling water</td>
<td>Lower pressure drop, easier maintenance</td>
<td>Larger footprint, lower efficiency</td>
</tr>
</tbody>
</table>
<div class="admonition info">
<p class="admonition-title">Current Implementation</p>
<p>This DWSIM unit operation implements the <strong>counterflow</strong> configuration. Crossflow support is planned for future releases.</p>
</div>
<h3 id="by-air-movement-mechanism">By Air Movement Mechanism<a class="headerlink" href="#by-air-movement-mechanism" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Type</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Induced Draft</strong></td>
<td>Fan at the tower top pulls air through the fill (most common)</td>
</tr>
<tr>
<td><strong>Forced Draft</strong></td>
<td>Fan at the base pushes air into the tower</td>
</tr>
<tr>
<td><strong>Natural Draft</strong></td>
<td>Hyperbolic chimney creates buoyancy-driven airflow (large power plants)</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="key-terminology">Key Terminology<a class="headerlink" href="#key-terminology" title="Permanent link">&para;</a></h2>
<p>Understanding cooling tower performance requires familiarity with these fundamental quantities:</p>
<figure>
  <img src="img/temperature_profiles.png" width="750" alt="Temperature profiles in a cooling tower">
  <figcaption><strong>Figure 2.</strong> Temperature profiles along the tower height. The difference between water inlet and outlet is the <em>Range</em>; the difference between water outlet and inlet wet-bulb is the <em>Approach</em>.</figcaption>
</figure>

<h3 id="range">Range<a class="headerlink" href="#range" title="Permanent link">&para;</a></h3>
<p>The <strong>cooling range</strong> (or simply "range") is the temperature difference achieved by the cooling tower:</p>
<div class="arithmatex">\[
\text{Range} = T_{w,in} - T_{w,out}
\]</div>
<p>Typical values: 5 to 20 K in industrial applications.</p>
<h3 id="approach">Approach<a class="headerlink" href="#approach" title="Permanent link">&para;</a></h3>
<p>The <strong>approach</strong> is the difference between the cold water outlet temperature and the ambient wet-bulb temperature:</p>
<div class="arithmatex">\[
\text{Approach} = T_{w,out} - T_{wb}
\]</div>
<p>The approach is always positive — a cooling tower <strong>cannot</strong> cool water below the ambient wet-bulb temperature. Typical values: 3 to 8 K. An approach below 3 K requires very large towers and is generally uneconomical.</p>
<div class="admonition warning">
<p class="admonition-title">Physical Limit</p>
<p>The wet-bulb temperature represents the theoretical minimum achievable water temperature. In practice, economic and physical constraints prevent approaching this limit closely.</p>
</div>
<h3 id="tower-efficiency">Tower Efficiency<a class="headerlink" href="#tower-efficiency" title="Permanent link">&para;</a></h3>
<p>The <strong>cooling tower efficiency</strong> (or effectiveness) is defined as:</p>
<div class="arithmatex">\[
\eta = \frac{T_{w,in} - T_{w,out}}{T_{w,in} - T_{wb}} = \frac{\text{Range}}{\text{Range} + \text{Approach}}
\]</div>
<p>Typical efficiencies range from 70% to 85%.</p>
<h3 id="lg-ratio-water-to-air-mass-flow-ratio">L/G Ratio (Water-to-Air Mass Flow Ratio)<a class="headerlink" href="#lg-ratio-water-to-air-mass-flow-ratio" title="Permanent link">&para;</a></h3>
<p>The <strong>L/G ratio</strong> is the mass flow rate of water divided by the mass flow rate of dry air:</p>
<div class="arithmatex">\[
\frac{L}{G} = \frac{\dot{m}_w}{\dot{m}_a}
\]</div>
<p>This is one of the most important design parameters. Typical values: 0.8 to 2.5. The L/G ratio determines the slope of the air operating line on the enthalpy diagram and significantly affects tower performance.</p>
<h3 id="kavl-merkel-number-ntu">KaV/L — Merkel Number (NTU)<a class="headerlink" href="#kavl-merkel-number-ntu" title="Permanent link">&para;</a></h3>
<p>The <strong>Merkel number</strong> (also called the tower characteristic or number of transfer units, NTU) quantifies the difficulty of the cooling task:</p>
<div class="arithmatex">\[
\frac{KaV}{L} = \int_{T_{w,out}}^{T_{w,in}} \frac{c_{pw} \, dT_w}{h'_s(T_w) - h_a(T_w)}
\]</div>
<p>where:</p>
<ul>
<li><span class="arithmatex">\( K \)</span> = mass transfer coefficient (kg/m²·s)</li>
<li><span class="arithmatex">\( a \)</span> = contact area per unit volume (m²/m³)</li>
<li><span class="arithmatex">\( V \)</span> = active volume of fill packing (m³)</li>
<li><span class="arithmatex">\( L \)</span> = water mass flow rate (kg/s)</li>
<li><span class="arithmatex">\( c_{pw} \)</span> = specific heat of water (kJ/kg·K)</li>
<li><span class="arithmatex">\( h'_s(T_w) \)</span> = enthalpy of saturated air at water temperature</li>
<li><span class="arithmatex">\( h_a(T_w) \)</span> = enthalpy of air at that position in the tower</li>
</ul>
<p>Higher KaV/L values indicate more difficult cooling tasks (small approach or large range).</p>
<hr />
<h2 id="heat-and-mass-transfer-mechanisms">Heat and Mass Transfer Mechanisms<a class="headerlink" href="#heat-and-mass-transfer-mechanisms" title="Permanent link">&para;</a></h2>
<p>In a wet cooling tower, heat is transferred from the water to the air by two simultaneous mechanisms:</p>
<h3 id="1-sensible-heat-transfer">1. Sensible Heat Transfer<a class="headerlink" href="#1-sensible-heat-transfer" title="Permanent link">&para;</a></h3>
<p>Convective heat transfer due to the temperature difference between water and air:</p>
<div class="arithmatex">\[
\dot{q}_{sensible} = h_c \, a \, (T_w - T_a) \, dV
\]</div>
<h3 id="2-latent-heat-transfer-evaporation">2. Latent Heat Transfer (Evaporation)<a class="headerlink" href="#2-latent-heat-transfer-evaporation" title="Permanent link">&para;</a></h3>
<p>Mass transfer of water vapor from the saturated film at the water surface to the bulk air:</p>
<div class="arithmatex">\[
\dot{q}_{latent} = h_D \, a \, (w_s - w_a) \, h_{fg} \, dV
\]</div>
<p>where <span class="arithmatex">\( h_D \)</span> is the mass transfer coefficient, <span class="arithmatex">\( w_s \)</span> and <span class="arithmatex">\( w_a \)</span> are the saturation and bulk humidity ratios, and <span class="arithmatex">\( h_{fg} \)</span> is the latent heat of vaporization.</p>
<div class="admonition tip">
<p class="admonition-title">Dominant Mechanism</p>
<p>In most operating conditions, <strong>latent heat transfer (evaporation) accounts for approximately 65-80%</strong> of the total heat rejection. This is why the wet-bulb temperature — not the dry-bulb — is the controlling ambient parameter.</p>
</div>
<hr />
<h2 id="water-balance">Water Balance<a class="headerlink" href="#water-balance" title="Permanent link">&para;</a></h2>
<figure>
  <img src="img/water_balance.png" width="650" alt="Cooling tower water balance">
  <figcaption><strong>Figure 3.</strong> Water balance in a cooling tower system showing evaporation, drift, blowdown, and makeup water flows.</figcaption>
</figure>

<h3 id="evaporation-loss">Evaporation Loss<a class="headerlink" href="#evaporation-loss" title="Permanent link">&para;</a></h3>
<p>Water lost by evaporation into the air stream. This is the primary cooling mechanism:</p>
<div class="arithmatex">\[
\dot{m}_{evap} = \dot{m}_a \, (w_{out} - w_{in})
\]</div>
<p>A practical rule of thumb: <strong>approximately 1% of the circulation flow is evaporated per 7 K of cooling range</strong> (Cooling Technology Institute, 2000).</p>
<h3 id="drift-loss">Drift Loss<a class="headerlink" href="#drift-loss" title="Permanent link">&para;</a></h3>
<p>Small water droplets carried away by the exhaust air. Modern drift eliminators limit this to:</p>
<div class="arithmatex">\[
\dot{m}_{drift} = f_{drift} \times \dot{m}_w
\]</div>
<p>Typical drift loss: 0.001% to 0.2% of circulation flow. In this implementation, the default is 0.1%.</p>
<h3 id="blowdown">Blowdown<a class="headerlink" href="#blowdown" title="Permanent link">&para;</a></h3>
<p>Water intentionally discharged from the basin to control dissolved solids concentration:</p>
<div class="arithmatex">\[
\dot{m}_{blowdown} = \frac{\dot{m}_{evap}}{N_{cycles} - 1}
\]</div>
<p>where <span class="arithmatex">\( N_{cycles} \)</span> is the cycles of concentration (typically 3 to 7).</p>
<h3 id="makeup-water">Makeup Water<a class="headerlink" href="#makeup-water" title="Permanent link">&para;</a></h3>
<p>Total water that must be added to compensate all losses:</p>
<div class="arithmatex">\[
\dot{m}_{makeup} = \dot{m}_{evap} + \dot{m}_{drift} + \dot{m}_{blowdown}
\]</div>
<hr />
<h2 id="fan-power">Fan Power<a class="headerlink" href="#fan-power" title="Permanent link">&para;</a></h2>
<p>For induced-draft towers, the fan power is calculated from:</p>
<div class="arithmatex">\[
P_{fan} = \frac{\Delta P_{air} \times \dot{V}_{air}}{\eta_{fan}}
\]</div>
<p>where:</p>
<ul>
<li><span class="arithmatex">\( \Delta P_{air} \)</span> = air-side pressure drop across the tower (Pa)</li>
<li><span class="arithmatex">\( \dot{V}_{air} \)</span> = volumetric air flow rate (m³/s)</li>
<li><span class="arithmatex">\( \eta_{fan} \)</span> = fan mechanical efficiency (typically 0.65 to 0.80)</li>
</ul>
<hr />
<h2 id="references">References<a class="headerlink" href="#references" title="Permanent link">&para;</a></h2>
<ol>
<li>
<p><strong>Cooling Technology Institute (CTI).</strong> <em>CTI Toolkit — Cooling Tower Performance Prediction</em>. CTI, Houston, TX, 2000. <a href="https://www.cti.org/">https://www.cti.org/</a></p>
</li>
<li>
<p><strong>Kroger, D.G.</strong> <em>Air-Cooled Heat Exchangers and Cooling Towers: Thermal-Flow Performance Evaluation and Design</em>. PennWell Books, Tulsa, OK, 2004. ISBN: 978-0878148967.</p>
</li>
<li>
<p><strong>ASHRAE.</strong> <em>ASHRAE Handbook — HVAC Systems and Equipment</em>, Chapter 40: Cooling Towers. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Atlanta, GA, 2020. <a href="https://www.ashrae.org/">https://www.ashrae.org/</a></p>
</li>
</ol>












                
              </article>
            </div>
          
          
  <script>var tabs=__md_get("__tabs");if(Array.isArray(tabs))e:for(var set of document.querySelectorAll(".tabbed-set")){var labels=set.querySelector(".tabbed-labels");for(var tab of tabs)for(var label of labels.getElementsByTagName("label"))if(label.innerText.trim()===tab){var input=document.getElementById(label.htmlFor);input.checked=!0;continue e}}</script>

<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="index.html" class="md-footer__link md-footer__link--prev" aria-label="Previous: Theory">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Theory
              </div>
            </div>
          </a>
        
        
          
          <a href="psychrometrics.html" class="md-footer__link md-footer__link--next" aria-label="Next: Psychrometrics">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                Psychrometrics
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright &copy; 2026 Prof. Dr. Nicolas Spogis — AI4Tech
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
        
<div class="md-social">
  
    
    
    
    
    <a href="https://www.youtube.com/@AIforTechnology" target="_blank" rel="noopener" title="YouTube — AI for Technology" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 576 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M549.7 124.1c-6.2-23.7-24.8-42.3-48.3-48.6C458.9 64 288.1 64 288.1 64S117.3 64 74.7 75.5c-23.5 6.3-42 24.9-48.3 48.6C15 167 15 256.4 15 256.4s0 89.4 11.4 132.3c6.3 23.6 24.8 41.5 48.3 47.8C117.3 448 288.1 448 288.1 448s170.8 0 213.4-11.5c23.5-6.3 42-24.2 48.3-47.8 11.4-42.9 11.4-132.3 11.4-132.3s0-89.4-11.4-132.3zM232.2 337.6V175.2l142.7 81.2z"/></svg>
    </a>
  
    
    
    
    
    <a href="https://www.linkedin.com/in/spogis/" target="_blank" rel="noopener" title="LinkedIn — Nicolas Spogis" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M416 32H31.9C14.3 32 0 46.5 0 64.3v383.4C0 465.5 14.3 480 31.9 480H416c17.6 0 32-14.5 32-32.3V64.3c0-17.8-14.4-32.3-32-32.3M135.4 416H69V202.2h66.5V416zM102.2 96a38.5 38.5 0 1 1 0 77 38.5 38.5 0 1 1 0-77m282.1 320h-66.4V312c0-24.8-.5-56.7-34.5-56.7-34.6 0-39.9 27-39.9 54.9V416h-66.4V202.2h63.7v29.2h.9c8.9-16.8 30.6-34.5 62.9-34.5 67.2 0 79.7 44.3 79.7 101.9z"/></svg>
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "..", "features": ["navigation.instant", "navigation.tracking", "navigation.top", "navigation.indexes", "navigation.footer", "toc.follow", "search.suggest", "search.highlight", "content.tabs.link", "content.code.copy"], "search": "../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../assets/javascripts/bundle.79ae519e.min.js"></script>
      
        <script src="../javascripts/mathjax.js"></script>
      
        <script src="https://unpkg.com/mathjax@3/es5/tex-mml-chtml.js"></script>
      
    
  </body>
</html>