
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Complete documentation for the Wet Cooling Tower external unit operation for DWSIM — theory, user guide, and validation.">
      
      
        <meta name="author" content="Prof. Dr. Nicolas Spogis">
      
      
      
        <link rel="prev" href="poppe.html">
      
      
        <link rel="next" href="../user-guide/index.html">
      
      
        
      
      
      <link rel="icon" href="../assets/favicon.ico">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.5">
    
    
      
        <title>Numerical Methods - Wet Cooling Tower — DWSIM Unit Operation Help</title>
      
    
    
      <link rel="stylesheet" href="../assets/stylesheets/main.484c7ddc.min.css">
      
        
        <link rel="stylesheet" href="../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Inter:300,300i,400,400i,700,700i%7CJetBrains+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Inter";--md-code-font:"JetBrains Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../stylesheets/extra.css">
    
    <script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="cyan">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#numerical-methods" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../index.html" title="Wet Cooling Tower — DWSIM Unit Operation Help" class="md-header__button md-logo" aria-label="Wet Cooling Tower — DWSIM Unit Operation Help" data-md-component="logo">
      
  <img src="../assets/logo.png" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Wet Cooling Tower — DWSIM Unit Operation Help
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Numerical Methods
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="cyan"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m17.75 4.09-2.53 1.94.91 3.06-2.63-1.81-2.63 1.81.91-3.06-2.53-1.94L12.44 4l1.06-3 1.06 3zm3.5 6.91-1.64 1.25.59 1.98-1.7-1.17-1.7 1.17.59-1.98L15.75 11l2.06-.05L18.5 9l.69 1.95zm-2.28 4.95c.83-.08 1.72 1.1 1.19 1.85-.32.45-.66.87-1.08 1.27C15.17 23 8.84 23 4.94 19.07c-3.91-3.9-3.91-10.24 0-14.14.4-.4.82-.76 1.27-1.08.75-.53 1.93.36 1.85 1.19-.27 2.86.69 5.83 2.89 8.02a9.96 9.96 0 0 0 8.02 2.89m-1.64 2.02a12.08 12.08 0 0 1-7.8-3.47c-2.17-2.19-3.33-5-3.49-7.82-2.81 3.14-2.7 7.96.31 10.98 3.02 3.01 7.84 3.12 10.98.31"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="teal" data-md-color-accent="cyan"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 7a5 5 0 0 1 5 5 5 5 0 0 1-5 5 5 5 0 0 1-5-5 5 5 0 0 1 5-5m0 2a3 3 0 0 0-3 3 3 3 0 0 0 3 3 3 3 0 0 0 3-3 3 3 0 0 0-3-3m0-7 2.39 3.42C13.65 5.15 12.84 5 12 5s-1.65.15-2.39.42zM3.34 7l4.16-.35A7.2 7.2 0 0 0 5.94 8.5c-.44.74-.69 1.5-.83 2.29zm.02 10 1.76-3.77a7.131 7.131 0 0 0 2.38 4.14zM20.65 7l-1.77 3.79a7.02 7.02 0 0 0-2.38-4.15zm-.01 10-4.14.36c.59-.51 1.12-1.14 1.54-1.86.42-.73.69-1.5.83-2.29zM12 22l-2.41-3.44c.74.27 1.55.44 2.41.44.82 0 1.63-.17 2.37-.44z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../index.html" title="Wet Cooling Tower — DWSIM Unit Operation Help" class="md-nav__button md-logo" aria-label="Wet Cooling Tower — DWSIM Unit Operation Help" data-md-component="logo">
      
  <img src="../assets/logo.png" alt="logo">

    </a>
    Wet Cooling Tower — DWSIM Unit Operation Help
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../index.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Theory
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2" id="__nav_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Theory
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="fundamentals.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fundamentals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="psychrometrics.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="merkel.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Merkel Method
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="poppe.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Poppe Method
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Numerical Methods
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="numerical.html" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Numerical Methods
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#simpsons-13-rule-merkel-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Simpson's 1/3 Rule (Merkel Method)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Simpson&#39;s 1/3 Rule (Merkel Method)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#formulation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Formulation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#error-analysis" class="md-nav__link">
    <span class="md-ellipsis">
      
        Error Analysis
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#implementation-note" class="md-nav__link">
    <span class="md-ellipsis">
      
        Implementation Note
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#runge-kutta-4th-order-rk4-poppe-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Runge-Kutta 4th Order — RK4 (Poppe Method)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Runge-Kutta 4th Order — RK4 (Poppe Method)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#formulation_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Formulation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#error-analysis_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Error Analysis
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#bisection-solver-rating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Bisection Solver (Rating Mode)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Bisection Solver (Rating Mode)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Algorithm
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#convergence-properties" class="md-nav__link">
    <span class="md-ellipsis">
      
        Convergence Properties
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#default-parameters" class="md-nav__link">
    <span class="md-ellipsis">
      
        Default Parameters
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../user-guide/index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    User Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    User Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/installation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Installation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/design-mode.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Mode
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/rating-mode.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rating Mode
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/parameters.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Parameters Reference
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/automation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Automation API
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../validation/index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Validation
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Validation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../validation/internal.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Validation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../validation/literature.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Literature Validation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../references.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#simpsons-13-rule-merkel-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Simpson's 1/3 Rule (Merkel Method)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Simpson&#39;s 1/3 Rule (Merkel Method)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#formulation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Formulation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#error-analysis" class="md-nav__link">
    <span class="md-ellipsis">
      
        Error Analysis
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#implementation-note" class="md-nav__link">
    <span class="md-ellipsis">
      
        Implementation Note
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#runge-kutta-4th-order-rk4-poppe-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Runge-Kutta 4th Order — RK4 (Poppe Method)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Runge-Kutta 4th Order — RK4 (Poppe Method)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#formulation_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Formulation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#error-analysis_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Error Analysis
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#bisection-solver-rating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Bisection Solver (Rating Mode)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Bisection Solver (Rating Mode)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Algorithm
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#convergence-properties" class="md-nav__link">
    <span class="md-ellipsis">
      
        Convergence Properties
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#default-parameters" class="md-nav__link">
    <span class="md-ellipsis">
      
        Default Parameters
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="numerical-methods"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M18 6H8.83l6 6-6 6H18v2H6v-2l6-6-6-6V4h12z"/></svg></span> Numerical Methods<a class="headerlink" href="#numerical-methods" title="Permanent link">&para;</a></h1>
<h2 id="overview">Overview<a class="headerlink" href="#overview" title="Permanent link">&para;</a></h2>
<p>Both the Merkel and Poppe methods require numerical integration to solve the governing equations. This section details the specific numerical techniques implemented and their convergence properties.</p>
<figure>
  <img src="img/numerical_convergence.png" width="750" alt="Convergence comparison of numerical methods">
  <figcaption><strong>Figure 1.</strong> Convergence of Simpson's rule (4th order) vs. trapezoidal rule (2nd order). Simpson's rule reaches engineering accuracy (&lt; 0.01%) with only 20 intervals.</figcaption>
</figure>

<hr />
<h2 id="simpsons-13-rule-merkel-method">Simpson's 1/3 Rule (Merkel Method)<a class="headerlink" href="#simpsons-13-rule-merkel-method" title="Permanent link">&para;</a></h2>
<h3 id="formulation">Formulation<a class="headerlink" href="#formulation" title="Permanent link">&para;</a></h3>
<p>For a function <span class="arithmatex">\( f(x) \)</span> on the interval <span class="arithmatex">\([a, b]\)</span> divided into <span class="arithmatex">\( n \)</span> equal subintervals (n must be even):</p>
<div class="arithmatex">\[
\int_a^b f(x)\,dx \approx \frac{h}{3} \sum_{i=0}^{n} c_i \cdot f(x_i)
\]</div>
<p>where <span class="arithmatex">\( h = (b-a)/n \)</span> and the coefficients are:</p>
<div class="arithmatex">\[
c_i = \begin{cases} 1 &amp; i = 0 \text{ or } i = n \\ 4 &amp; i \text{ odd} \\ 2 &amp; i \text{ even (and } i \neq 0, n\text{)} \end{cases}
\]</div>
<h3 id="error-analysis">Error Analysis<a class="headerlink" href="#error-analysis" title="Permanent link">&para;</a></h3>
<p>The error bound for Simpson's rule is:</p>
<div class="arithmatex">\[
|E_S| \leq \frac{(b-a)^5}{180 \, n^4} \max_{a \leq x \leq b} |f^{(4)}(x)|
\]</div>
<p>This <strong>4th-order convergence</strong> means that doubling the number of intervals reduces the error by a factor of 16.</p>
<h3 id="implementation-note">Implementation Note<a class="headerlink" href="#implementation-note" title="Permanent link">&para;</a></h3>
<div class="admonition warning">
<p class="admonition-title">Incremental Air Enthalpy Update</p>
<p>Unlike a standard integral where the integrand depends only on the integration variable, the Merkel integral has a <strong>coupled</strong> integrand — the air enthalpy <span class="arithmatex">\( h_a \)</span> at each point depends on the cumulative heat exchange from previous steps. Therefore, the Simpson's rule coefficients apply to the integrand values, but the air enthalpy <strong>must</strong> be updated incrementally at each step:</p>
<div class="language-text highlight"><pre><span></span><code><span id="__span-0-1"><a id="__codelineno-0-1" name="__codelineno-0-1" href="#__codelineno-0-1"></a>ima += (L/G) * Cpw * dTw    // at EVERY step, not just quadrature points
</span></code></pre></div>
<p>The implementation ensures even <span class="arithmatex">\( n \)</span>: if the user specifies an odd number of increments, it is automatically incremented by 1.</p>
</div>
<hr />
<h2 id="runge-kutta-4th-order-rk4-poppe-method">Runge-Kutta 4th Order — RK4 (Poppe Method)<a class="headerlink" href="#runge-kutta-4th-order-rk4-poppe-method" title="Permanent link">&para;</a></h2>
<h3 id="formulation_1">Formulation<a class="headerlink" href="#formulation_1" title="Permanent link">&para;</a></h3>
<figure>
  <img src="img/rk4_integration.png" width="750" alt="RK4 integration visualization">
  <figcaption><strong>Figure 2.</strong> Visualization of RK4 integration stepping through the temperature domain. The method evaluates the derivative function at four points per step to achieve 4th-order accuracy.</figcaption>
</figure>

<p>The classical RK4 method advances the solution from step <span class="arithmatex">\( i \)</span> to step <span class="arithmatex">\( i+1 \)</span>:</p>
<div class="arithmatex">\[
\begin{aligned}
\mathbf{k}_1 &amp;= h \cdot \mathbf{f}(T_i, \, \mathbf{y}_i) \\
\mathbf{k}_2 &amp;= h \cdot \mathbf{f}\left(T_i + \tfrac{h}{2}, \, \mathbf{y}_i + \tfrac{\mathbf{k}_1}{2}\right) \\
\mathbf{k}_3 &amp;= h \cdot \mathbf{f}\left(T_i + \tfrac{h}{2}, \, \mathbf{y}_i + \tfrac{\mathbf{k}_2}{2}\right) \\
\mathbf{k}_4 &amp;= h \cdot \mathbf{f}(T_i + h, \, \mathbf{y}_i + \mathbf{k}_3)
\end{aligned}
\]</div>
<div class="arithmatex">\[
\mathbf{y}_{i+1} = \mathbf{y}_i + \frac{1}{6}\left(\mathbf{k}_1 + 2\mathbf{k}_2 + 2\mathbf{k}_3 + \mathbf{k}_4\right)
\]</div>
<p>where <span class="arithmatex">\( \mathbf{y} = [w, \, h_a, \, Me]^T \)</span> is the state vector and <span class="arithmatex">\( h = dT_w \)</span> is the step size.</p>
<h3 id="error-analysis_1">Error Analysis<a class="headerlink" href="#error-analysis_1" title="Permanent link">&para;</a></h3>
<p>The local truncation error of RK4 is <span class="arithmatex">\( O(h^5) \)</span>, giving a global error of <span class="arithmatex">\( O(h^4) \)</span>. With <span class="arithmatex">\( N = 50 \)</span> steps over a 10 K range (step size = 0.2 K), the error is:</p>
<div class="arithmatex">\[
|E_{RK4}| \sim \frac{h^5}{120} \max|f^{(5)}| \approx 10^{-7} \text{ (negligible)}
\]</div>
<hr />
<h2 id="bisection-solver-rating-mode">Bisection Solver (Rating Mode)<a class="headerlink" href="#bisection-solver-rating-mode" title="Permanent link">&para;</a></h2>
<p>In <strong>Rating mode</strong>, the water outlet temperature is unknown and must be found iteratively. The solver exploits the monotonic relationship between assumed <span class="arithmatex">\( T_{w,out} \)</span> and the calculated KaV/L:</p>
<ul>
<li><strong>Lower</strong> <span class="arithmatex">\( T_{w,out} \)</span> (colder water) implies a <strong>larger</strong> KaV/L (more cooling required)</li>
<li><strong>Higher</strong> <span class="arithmatex">\( T_{w,out} \)</span> (warmer water) implies a <strong>smaller</strong> KaV/L (less cooling required)</li>
</ul>
<h3 id="algorithm">Algorithm<a class="headerlink" href="#algorithm" title="Permanent link">&para;</a></h3>
<div class="language-text highlight"><pre><span></span><code><span id="__span-1-1"><a id="__codelineno-1-1" name="__codelineno-1-1" href="#__codelineno-1-1"></a>Input: Tw_in, KaV/L_target, Twb, Tdb, L/G, Patm
</span><span id="__span-1-2"><a id="__codelineno-1-2" name="__codelineno-1-2" href="#__codelineno-1-2"></a>Output: Tw_out
</span><span id="__span-1-3"><a id="__codelineno-1-3" name="__codelineno-1-3" href="#__codelineno-1-3"></a>
</span><span id="__span-1-4"><a id="__codelineno-1-4" name="__codelineno-1-4" href="#__codelineno-1-4"></a>1. Set Tw_low = Twb + 0.1 K     (physical minimum)
</span><span id="__span-1-5"><a id="__codelineno-1-5" name="__codelineno-1-5" href="#__codelineno-1-5"></a>2. Set Tw_high = Tw_in - 0.1 K  (physical maximum)
</span><span id="__span-1-6"><a id="__codelineno-1-6" name="__codelineno-1-6" href="#__codelineno-1-6"></a>3. For iter = 1 to 200:
</span><span id="__span-1-7"><a id="__codelineno-1-7" name="__codelineno-1-7" href="#__codelineno-1-7"></a>   a. Tw_mid = (Tw_low + Tw_high) / 2
</span><span id="__span-1-8"><a id="__codelineno-1-8" name="__codelineno-1-8" href="#__codelineno-1-8"></a>   b. KaVL_calc = CalcKaVL(Tw_in, Tw_mid, ...)
</span><span id="__span-1-9"><a id="__codelineno-1-9" name="__codelineno-1-9" href="#__codelineno-1-9"></a>   c. If KaVL_calc &gt; KaVL_target:
</span><span id="__span-1-10"><a id="__codelineno-1-10" name="__codelineno-1-10" href="#__codelineno-1-10"></a>        Tw_low = Tw_mid     (calculated tower overcools)
</span><span id="__span-1-11"><a id="__codelineno-1-11" name="__codelineno-1-11" href="#__codelineno-1-11"></a>      Else:
</span><span id="__span-1-12"><a id="__codelineno-1-12" name="__codelineno-1-12" href="#__codelineno-1-12"></a>        Tw_high = Tw_mid    (calculated tower undercools)
</span><span id="__span-1-13"><a id="__codelineno-1-13" name="__codelineno-1-13" href="#__codelineno-1-13"></a>   d. If |Tw_high - Tw_low| &lt; 0.0001 K: CONVERGED
</span><span id="__span-1-14"><a id="__codelineno-1-14" name="__codelineno-1-14" href="#__codelineno-1-14"></a>4. Return Tw_out = (Tw_low + Tw_high) / 2
</span></code></pre></div>
<h3 id="convergence-properties">Convergence Properties<a class="headerlink" href="#convergence-properties" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th style="text-align: center;">Iteration</th>
<th style="text-align: center;">Temperature Window</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align: center;">1</td>
<td style="text-align: center;">~ 10 K</td>
</tr>
<tr>
<td style="text-align: center;">5</td>
<td style="text-align: center;">~ 0.3 K</td>
</tr>
<tr>
<td style="text-align: center;">10</td>
<td style="text-align: center;">~ 0.01 K</td>
</tr>
<tr>
<td style="text-align: center;">14</td>
<td style="text-align: center;">~ 0.0006 K</td>
</tr>
<tr>
<td style="text-align: center;"><strong>17</strong></td>
<td style="text-align: center;"><strong>&lt; 0.0001 K (converged)</strong></td>
</tr>
</tbody>
</table>
<p>The bisection method <strong>always converges</strong> (guaranteed for continuous monotonic functions) in at most <span class="arithmatex">\( \lceil \log_2(\Delta T / \epsilon) \rceil \)</span> iterations. For a 20 K range and 0.0001 K tolerance, this requires at most 18 iterations.</p>
<div class="admonition tip">
<p class="admonition-title">Why Bisection?</p>
<p>While Newton-Raphson or Brent's method would converge faster, the bisection method was chosen for its <strong>unconditional reliability</strong>. Each KaV/L evaluation involves a full Simpson/RK4 integration, so the derivative is expensive to compute. With only ~17 iterations needed, the overall computational cost is negligible.</p>
</div>
<hr />
<h2 id="default-parameters">Default Parameters<a class="headerlink" href="#default-parameters" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Parameter</th>
<th style="text-align: center;">Value</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td>Simpson intervals</td>
<td style="text-align: center;">50</td>
<td>Default for Merkel method</td>
</tr>
<tr>
<td>RK4 steps</td>
<td style="text-align: center;">50</td>
<td>Default for Poppe method</td>
</tr>
<tr>
<td>Bisection tolerance</td>
<td style="text-align: center;">0.0001 K</td>
<td>Outlet temperature convergence</td>
</tr>
<tr>
<td>Bisection max iterations</td>
<td style="text-align: center;">200</td>
<td>Safety limit (typically converges in ~17)</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="references">References<a class="headerlink" href="#references" title="Permanent link">&para;</a></h2>
<ol>
<li>
<p><strong>Burden, R.L. and Faires, J.D.</strong> <em>Numerical Analysis</em>, 10th Edition. Cengage Learning, 2015. ISBN: 978-1305253667.</p>
</li>
<li>
<p><strong>Press, W.H., Teukolsky, S.A., Vetterling, W.T. and Flannery, B.P.</strong> <em>Numerical Recipes: The Art of Scientific Computing</em>, 3rd Edition. Cambridge University Press, 2007. <a href="https://numerical.recipes/">https://numerical.recipes/</a> ISBN: 978-0521880688.</p>
</li>
</ol>












                
              </article>
            </div>
          
          
  <script>var tabs=__md_get("__tabs");if(Array.isArray(tabs))e:for(var set of document.querySelectorAll(".tabbed-set")){var labels=set.querySelector(".tabbed-labels");for(var tab of tabs)for(var label of labels.getElementsByTagName("label"))if(label.innerText.trim()===tab){var input=document.getElementById(label.htmlFor);input.checked=!0;continue e}}</script>

<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="poppe.html" class="md-footer__link md-footer__link--prev" aria-label="Previous: Poppe Method">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Poppe Method
              </div>
            </div>
          </a>
        
        
          
          <a href="../user-guide/index.html" class="md-footer__link md-footer__link--next" aria-label="Next: User Guide">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                User Guide
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright &copy; 2026 Prof. Dr. Nicolas Spogis — AI4Tech
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
        
<div class="md-social">
  
    
    
    
    
    <a href="https://www.youtube.com/@AIforTechnology" target="_blank" rel="noopener" title="YouTube — AI for Technology" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 576 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M549.7 124.1c-6.2-23.7-24.8-42.3-48.3-48.6C458.9 64 288.1 64 288.1 64S117.3 64 74.7 75.5c-23.5 6.3-42 24.9-48.3 48.6C15 167 15 256.4 15 256.4s0 89.4 11.4 132.3c6.3 23.6 24.8 41.5 48.3 47.8C117.3 448 288.1 448 288.1 448s170.8 0 213.4-11.5c23.5-6.3 42-24.2 48.3-47.8 11.4-42.9 11.4-132.3 11.4-132.3s0-89.4-11.4-132.3zM232.2 337.6V175.2l142.7 81.2z"/></svg>
    </a>
  
    
    
    
    
    <a href="https://www.linkedin.com/in/spogis/" target="_blank" rel="noopener" title="LinkedIn — Nicolas Spogis" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M416 32H31.9C14.3 32 0 46.5 0 64.3v383.4C0 465.5 14.3 480 31.9 480H416c17.6 0 32-14.5 32-32.3V64.3c0-17.8-14.4-32.3-32-32.3M135.4 416H69V202.2h66.5V416zM102.2 96a38.5 38.5 0 1 1 0 77 38.5 38.5 0 1 1 0-77m282.1 320h-66.4V312c0-24.8-.5-56.7-34.5-56.7-34.6 0-39.9 27-39.9 54.9V416h-66.4V202.2h63.7v29.2h.9c8.9-16.8 30.6-34.5 62.9-34.5 67.2 0 79.7 44.3 79.7 101.9z"/></svg>
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "..", "features": ["navigation.instant", "navigation.tracking", "navigation.top", "navigation.indexes", "navigation.footer", "toc.follow", "search.suggest", "search.highlight", "content.tabs.link", "content.code.copy"], "search": "../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../assets/javascripts/bundle.79ae519e.min.js"></script>
      
        <script src="../javascripts/mathjax.js"></script>
      
        <script src="https://unpkg.com/mathjax@3/es5/tex-mml-chtml.js"></script>
      
    
  </body>
</html>