
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Complete documentation for the Wet Cooling Tower external unit operation for DWSIM — theory, user guide, and validation.">
      
      
        <meta name="author" content="Prof. Dr. Nicolas Spogis">
      
      
      
        <link rel="prev" href="merkel.html">
      
      
        <link rel="next" href="numerical.html">
      
      
        
      
      
      <link rel="icon" href="../assets/favicon.ico">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.5">
    
    
      
        <title>Poppe Method - Wet Cooling Tower — DWSIM Unit Operation Help</title>
      
    
    
      <link rel="stylesheet" href="../assets/stylesheets/main.484c7ddc.min.css">
      
        
        <link rel="stylesheet" href="../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Inter:300,300i,400,400i,700,700i%7CJetBrains+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Inter";--md-code-font:"JetBrains Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../stylesheets/extra.css">
    
    <script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="cyan">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#poppe-method" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../index.html" title="Wet Cooling Tower — DWSIM Unit Operation Help" class="md-header__button md-logo" aria-label="Wet Cooling Tower — DWSIM Unit Operation Help" data-md-component="logo">
      
  <img src="../assets/logo.png" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Wet Cooling Tower — DWSIM Unit Operation Help
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Poppe Method
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="cyan"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m17.75 4.09-2.53 1.94.91 3.06-2.63-1.81-2.63 1.81.91-3.06-2.53-1.94L12.44 4l1.06-3 1.06 3zm3.5 6.91-1.64 1.25.59 1.98-1.7-1.17-1.7 1.17.59-1.98L15.75 11l2.06-.05L18.5 9l.69 1.95zm-2.28 4.95c.83-.08 1.72 1.1 1.19 1.85-.32.45-.66.87-1.08 1.27C15.17 23 8.84 23 4.94 19.07c-3.91-3.9-3.91-10.24 0-14.14.4-.4.82-.76 1.27-1.08.75-.53 1.93.36 1.85 1.19-.27 2.86.69 5.83 2.89 8.02a9.96 9.96 0 0 0 8.02 2.89m-1.64 2.02a12.08 12.08 0 0 1-7.8-3.47c-2.17-2.19-3.33-5-3.49-7.82-2.81 3.14-2.7 7.96.31 10.98 3.02 3.01 7.84 3.12 10.98.31"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="teal" data-md-color-accent="cyan"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 7a5 5 0 0 1 5 5 5 5 0 0 1-5 5 5 5 0 0 1-5-5 5 5 0 0 1 5-5m0 2a3 3 0 0 0-3 3 3 3 0 0 0 3 3 3 3 0 0 0 3-3 3 3 0 0 0-3-3m0-7 2.39 3.42C13.65 5.15 12.84 5 12 5s-1.65.15-2.39.42zM3.34 7l4.16-.35A7.2 7.2 0 0 0 5.94 8.5c-.44.74-.69 1.5-.83 2.29zm.02 10 1.76-3.77a7.131 7.131 0 0 0 2.38 4.14zM20.65 7l-1.77 3.79a7.02 7.02 0 0 0-2.38-4.15zm-.01 10-4.14.36c.59-.51 1.12-1.14 1.54-1.86.42-.73.69-1.5.83-2.29zM12 22l-2.41-3.44c.74.27 1.55.44 2.41.44.82 0 1.63-.17 2.37-.44z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../index.html" title="Wet Cooling Tower — DWSIM Unit Operation Help" class="md-nav__button md-logo" aria-label="Wet Cooling Tower — DWSIM Unit Operation Help" data-md-component="logo">
      
  <img src="../assets/logo.png" alt="logo">

    </a>
    Wet Cooling Tower — DWSIM Unit Operation Help
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../index.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Theory
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2" id="__nav_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Theory
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="fundamentals.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fundamentals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="psychrometrics.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="merkel.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Merkel Method
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Poppe Method
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="poppe.html" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Poppe Method
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#historical-background" class="md-nav__link">
    <span class="md-ellipsis">
      
        Historical Background
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#governing-equations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Governing Equations
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Governing Equations">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#1-humidity-ratio-wt_w" class="md-nav__link">
    <span class="md-ellipsis">
      
        1. Humidity Ratio \( w(T_w) \)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#2-air-enthalpy-h_at_w-via-mass-enthalpy-relation" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. Air Enthalpy \( h_a(T_w) \) (via mass-enthalpy relation)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3-merkel-number-cumulative" class="md-nav__link">
    <span class="md-ellipsis">
      
        3. Merkel Number (cumulative)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#key-differences-from-merkel" class="md-nav__link">
    <span class="md-ellipsis">
      
        Key Differences from Merkel
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lewis-factor-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lewis Factor Calculation
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#handling-supersaturation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Handling Supersaturation
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#runge-kutta-4th-order-integration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Runge-Kutta 4th Order Integration
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#implementation-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Implementation Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#comparison-with-merkel-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Comparison with Merkel Method
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="numerical.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Numerical Methods
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../user-guide/index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    User Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    User Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/installation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Installation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/design-mode.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Mode
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/rating-mode.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rating Mode
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/parameters.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Parameters Reference
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/automation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Automation API
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../validation/index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Validation
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Validation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../validation/internal.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Validation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../validation/literature.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Literature Validation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../references.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#historical-background" class="md-nav__link">
    <span class="md-ellipsis">
      
        Historical Background
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#governing-equations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Governing Equations
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Governing Equations">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#1-humidity-ratio-wt_w" class="md-nav__link">
    <span class="md-ellipsis">
      
        1. Humidity Ratio \( w(T_w) \)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#2-air-enthalpy-h_at_w-via-mass-enthalpy-relation" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. Air Enthalpy \( h_a(T_w) \) (via mass-enthalpy relation)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3-merkel-number-cumulative" class="md-nav__link">
    <span class="md-ellipsis">
      
        3. Merkel Number (cumulative)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#key-differences-from-merkel" class="md-nav__link">
    <span class="md-ellipsis">
      
        Key Differences from Merkel
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lewis-factor-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lewis Factor Calculation
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#handling-supersaturation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Handling Supersaturation
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#runge-kutta-4th-order-integration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Runge-Kutta 4th Order Integration
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#implementation-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Implementation Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#comparison-with-merkel-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Comparison with Merkel Method
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="poppe-method"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m3 14 .5.07L8.07 9.5a1.95 1.95 0 0 1 .52-1.91c.78-.79 2.04-.79 2.82 0 .53.52.7 1.26.52 1.91l2.57 2.57.5-.07c.18 0 .35 0 .5.07l3.57-3.57C19 8.35 19 8.18 19 8a2 2 0 0 1 2-2 2 2 0 0 1 2 2 2 2 0 0 1-2 2c-.18 0-.35 0-.5-.07l-3.57 3.57c.07.15.07.32.07.5a2 2 0 0 1-2 2 2 2 0 0 1-2-2l.07-.5-2.57-2.57c-.32.07-.68.07-1 0L4.93 15.5 5 16a2 2 0 0 1-2 2 2 2 0 0 1-2-2 2 2 0 0 1 2-2"/></svg></span> Poppe Method<a class="headerlink" href="#poppe-method" title="Permanent link">&para;</a></h1>
<h2 id="historical-background">Historical Background<a class="headerlink" href="#historical-background" title="Permanent link">&para;</a></h2>
<p>The <strong>Poppe method</strong> was developed by <strong>M. Poppe and H. Rogener</strong> in 1991 as a more rigorous alternative to the Merkel method. It removes the key simplifying assumptions of the Merkel approach — specifically, the Lewis factor is <strong>not</strong> assumed equal to unity, and evaporation losses are explicitly tracked.</p>
<p>The Poppe method solves a <strong>system of three coupled ordinary differential equations</strong> (ODEs) simultaneously, providing more accurate predictions especially when:</p>
<ul>
<li>The air approaches or exceeds saturation within the tower</li>
<li>The L/G ratio deviates significantly from 1.0</li>
<li>High accuracy in evaporation rate prediction is required</li>
</ul>
<hr />
<h2 id="governing-equations">Governing Equations<a class="headerlink" href="#governing-equations" title="Permanent link">&para;</a></h2>
<p>The Poppe method tracks three state variables as functions of water temperature:</p>
<h3 id="1-humidity-ratio-wt_w">1. Humidity Ratio <span class="arithmatex">\( w(T_w) \)</span><a class="headerlink" href="#1-humidity-ratio-wt_w" title="Permanent link">&para;</a></h3>
<div class="arithmatex">\[
\frac{dw}{dT_w} = \frac{L}{G} \cdot \frac{c_{pw}}{h'_s(T_w) - h_a + (Le_f - 1)\left[h'_s(T_w) - h_a - \frac{w_s(T_w) - w}{1+w_s(T_w)} \cdot h_{fg}(T_w)\right] + \frac{w_s(T_w)-w}{1+w_s(T_w)} \cdot h_{fg}(T_w)}
\]</div>
<h3 id="2-air-enthalpy-h_at_w-via-mass-enthalpy-relation">2. Air Enthalpy <span class="arithmatex">\( h_a(T_w) \)</span> (via mass-enthalpy relation)<a class="headerlink" href="#2-air-enthalpy-h_at_w-via-mass-enthalpy-relation" title="Permanent link">&para;</a></h3>
<div class="arithmatex">\[
\frac{dh_a}{dT_w} = \frac{L}{G} \cdot c_{pw} \cdot \left(1 + \frac{dw}{dT_w} \cdot \frac{G}{L}\right)
\]</div>
<p>In practice, the air enthalpy is updated as:</p>
<div class="arithmatex">\[
h_a(T_w + dT_w) = h_a(T_w) + \frac{L}{G} \cdot c_{pw} \cdot dT_w
\]</div>
<h3 id="3-merkel-number-cumulative">3. Merkel Number (cumulative)<a class="headerlink" href="#3-merkel-number-cumulative" title="Permanent link">&para;</a></h3>
<div class="arithmatex">\[
\frac{d(Me)}{dT_w} = \frac{c_{pw}}{h'_s(T_w) - h_a + (Le_f - 1)[\cdots]}
\]</div>
<p>The total Merkel number (KaV/L) is obtained by integrating from <span class="arithmatex">\( T_{w,out} \)</span> to <span class="arithmatex">\( T_{w,in} \)</span>.</p>
<hr />
<h2 id="key-differences-from-merkel">Key Differences from Merkel<a class="headerlink" href="#key-differences-from-merkel" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Aspect</th>
<th>Merkel Method</th>
<th>Poppe Method</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Lewis factor</strong></td>
<td>Assumed = 1</td>
<td>Calculated (Bosnjakovic)</td>
</tr>
<tr>
<td><strong>Evaporation</strong></td>
<td>Neglected</td>
<td>Explicitly tracked</td>
</tr>
<tr>
<td><strong>Air saturation</strong></td>
<td>Ignored</td>
<td>Handled (supersaturation check)</td>
</tr>
<tr>
<td><strong>Number of ODEs</strong></td>
<td>1 (integral)</td>
<td>3 (coupled system)</td>
</tr>
<tr>
<td><strong>Integration method</strong></td>
<td>Simpson's rule</td>
<td>Runge-Kutta 4th order</td>
</tr>
<tr>
<td><strong>Accuracy</strong></td>
<td>Good for standard conditions</td>
<td>Superior for all conditions</td>
</tr>
<tr>
<td><strong>Computational cost</strong></td>
<td>Low</td>
<td>Moderate</td>
</tr>
<tr>
<td><strong>Industry standard</strong></td>
<td>CTI acceptance testing</td>
<td>Research and advanced design</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="lewis-factor-calculation">Lewis Factor Calculation<a class="headerlink" href="#lewis-factor-calculation" title="Permanent link">&para;</a></h2>
<p>The Poppe method uses the <strong>Bosnjakovic (1965)</strong> formula for the Lewis factor:</p>
<div class="arithmatex">\[
Le_f = 0.865^{0.667} \times \frac{\left(\dfrac{w_s + 0.622}{w + 0.622}\right) - 1}{\ln\left(\dfrac{w_s + 0.622}{w + 0.622}\right)}
\]</div>
<p>where <span class="arithmatex">\( w_s \)</span> is the saturation humidity ratio at the water temperature and <span class="arithmatex">\( w \)</span> is the current humidity ratio of the air.</p>
<p>For typical cooling tower conditions, <span class="arithmatex">\( Le_f \)</span> ranges from approximately <strong>0.9 to 1.1</strong>. The deviation from unity becomes more significant at:</p>
<ul>
<li>High water temperatures (large evaporation rates)</li>
<li>Low humidity (large <span class="arithmatex">\( w_s - w \)</span> difference)</li>
<li>Near-saturation conditions</li>
</ul>
<hr />
<h2 id="handling-supersaturation">Handling Supersaturation<a class="headerlink" href="#handling-supersaturation" title="Permanent link">&para;</a></h2>
<p>A unique feature of the Poppe method is its ability to handle <strong>supersaturated air</strong> (fog conditions) within the tower. When the calculated humidity ratio exceeds the saturation value at the local air temperature:</p>
<div class="arithmatex">\[
w &gt; w_s(T_a) \quad \Rightarrow \quad \text{Supersaturated region}
\]</div>
<p>In this case, the governing equations switch to the <strong>supersaturated formulation</strong>, where excess moisture is assumed to exist as fine liquid droplets (fog) in the air stream. The enthalpy calculation accounts for the liquid water content.</p>
<hr />
<h2 id="runge-kutta-4th-order-integration">Runge-Kutta 4th Order Integration<a class="headerlink" href="#runge-kutta-4th-order-integration" title="Permanent link">&para;</a></h2>
<p>The system of ODEs is solved using the classical <strong>RK4 method</strong>:</p>
<p>Given the state vector <span class="arithmatex">\( \mathbf{y} = [w, \, h_a, \, Me]^T \)</span> and the derivative function <span class="arithmatex">\( \mathbf{f}(T_w, \mathbf{y}) \)</span>:</p>
<p>[
\mathbf{k}_1 = \mathbf{f}(T_w, \mathbf{y})
]
[
\mathbf{k}_2 = \mathbf{f}\left(T_w + \tfrac{h}{2}, \, \mathbf{y} + \tfrac{h}{2}\mathbf{k}_1\right)
]
[
\mathbf{k}_3 = \mathbf{f}\left(T_w + \tfrac{h}{2}, \, \mathbf{y} + \tfrac{h}{2}\mathbf{k}_2\right)
]
[
\mathbf{k}_4 = \mathbf{f}(T_w + h, \, \mathbf{y} + h\,\mathbf{k}_3)
]
[
\mathbf{y}(T_w + h) = \mathbf{y}(T_w) + \frac{h}{6}\left(\mathbf{k}_1 + 2\mathbf{k}_2 + 2\mathbf{k}_3 + \mathbf{k}_4\right)
]</p>
<p>where <span class="arithmatex">\( h = dT_w = (T_{w,in} - T_{w,out}) / N \)</span>.</p>
<p>The default number of steps is <strong>N = 50</strong>, which provides excellent accuracy for typical cooling tower conditions.</p>
<hr />
<h2 id="implementation-algorithm">Implementation Algorithm<a class="headerlink" href="#implementation-algorithm" title="Permanent link">&para;</a></h2>
<div class="language-text highlight"><pre><span></span><code><span id="__span-0-1"><a id="__codelineno-0-1" name="__codelineno-0-1" href="#__codelineno-0-1"></a>Input: Tw_in, Tw_out, Twb, Tdb, L/G, Patm, N_steps
</span><span id="__span-0-2"><a id="__codelineno-0-2" name="__codelineno-0-2" href="#__codelineno-0-2"></a>Output: KaV/L, w_out, h_a_out
</span><span id="__span-0-3"><a id="__codelineno-0-3" name="__codelineno-0-3" href="#__codelineno-0-3"></a>
</span><span id="__span-0-4"><a id="__codelineno-0-4" name="__codelineno-0-4" href="#__codelineno-0-4"></a>1. Compute inlet conditions: w_in, h_a_in from (Tdb, Twb, Patm)
</span><span id="__span-0-5"><a id="__codelineno-0-5" name="__codelineno-0-5" href="#__codelineno-0-5"></a>2. Initialize state: y = [w_in, h_a_in, 0.0]
</span><span id="__span-0-6"><a id="__codelineno-0-6" name="__codelineno-0-6" href="#__codelineno-0-6"></a>3. Set step size: dTw = (Tw_in - Tw_out) / N
</span><span id="__span-0-7"><a id="__codelineno-0-7" name="__codelineno-0-7" href="#__codelineno-0-7"></a>4. For each step i = 0 to N-1:
</span><span id="__span-0-8"><a id="__codelineno-0-8" name="__codelineno-0-8" href="#__codelineno-0-8"></a>   a. Tw = Tw_out + i * dTw
</span><span id="__span-0-9"><a id="__codelineno-0-9" name="__codelineno-0-9" href="#__codelineno-0-9"></a>   b. Compute PoppeDerivatives(Tw, y, L/G, Patm):
</span><span id="__span-0-10"><a id="__codelineno-0-10" name="__codelineno-0-10" href="#__codelineno-0-10"></a>      - w_s = saturation humidity at Tw
</span><span id="__span-0-11"><a id="__codelineno-0-11" name="__codelineno-0-11" href="#__codelineno-0-11"></a>      - h&#39;_s = saturation enthalpy at Tw
</span><span id="__span-0-12"><a id="__codelineno-0-12" name="__codelineno-0-12" href="#__codelineno-0-12"></a>      - Le_f = Lewis factor (Bosnjakovic)
</span><span id="__span-0-13"><a id="__codelineno-0-13" name="__codelineno-0-13" href="#__codelineno-0-13"></a>      - h_fg = latent heat at Tw
</span><span id="__span-0-14"><a id="__codelineno-0-14" name="__codelineno-0-14" href="#__codelineno-0-14"></a>      - Check if w &gt; w_s(T_air): choose unsaturated or supersaturated equations
</span><span id="__span-0-15"><a id="__codelineno-0-15" name="__codelineno-0-15" href="#__codelineno-0-15"></a>      - Return [dw/dTw, dima/dTw, dMe/dTw]
</span><span id="__span-0-16"><a id="__codelineno-0-16" name="__codelineno-0-16" href="#__codelineno-0-16"></a>   c. Compute k1, k2, k3, k4 (RK4 stages)
</span><span id="__span-0-17"><a id="__codelineno-0-17" name="__codelineno-0-17" href="#__codelineno-0-17"></a>   d. Update: y = y + (dTw/6) * (k1 + 2*k2 + 2*k3 + k4)
</span><span id="__span-0-18"><a id="__codelineno-0-18" name="__codelineno-0-18" href="#__codelineno-0-18"></a>5. KaV/L = y[2] (accumulated Merkel number)
</span><span id="__span-0-19"><a id="__codelineno-0-19" name="__codelineno-0-19" href="#__codelineno-0-19"></a>6. w_out = y[0], h_a_out = y[1]
</span></code></pre></div>
<hr />
<h2 id="comparison-with-merkel-method">Comparison with Merkel Method<a class="headerlink" href="#comparison-with-merkel-method" title="Permanent link">&para;</a></h2>
<p>For the classic test case (Tw_in = 40 °C, Tw_out = 30 °C, Twb = 20 °C, L/G = 1.0):</p>
<table>
<thead>
<tr>
<th>Result</th>
<th style="text-align: center;">Poppe</th>
<th style="text-align: center;">Merkel</th>
<th style="text-align: center;">Difference</th>
</tr>
</thead>
<tbody>
<tr>
<td>KaV/L</td>
<td style="text-align: center;">0.8144</td>
<td style="text-align: center;">0.8030</td>
<td style="text-align: center;">+1.4%</td>
</tr>
<tr>
<td>Q rejected (kW)</td>
<td style="text-align: center;">11.60</td>
<td style="text-align: center;">11.60</td>
<td style="text-align: center;">0.0%</td>
</tr>
<tr>
<td>Air outlet T (°C)</td>
<td style="text-align: center;">32.35</td>
<td style="text-align: center;">25.28</td>
<td style="text-align: center;">+7.07 K</td>
</tr>
<tr>
<td>Air outlet w (kg/kg)</td>
<td style="text-align: center;">0.02693</td>
<td style="text-align: center;">0.02904</td>
<td style="text-align: center;">-7.3%</td>
</tr>
<tr>
<td>Evaporation (kg/s)</td>
<td style="text-align: center;">0.00393</td>
<td style="text-align: center;">0.00452</td>
<td style="text-align: center;">-13.1%</td>
</tr>
</tbody>
</table>
<div class="admonition tip">
<p class="admonition-title">When to Use Each Method</p>
<ul>
<li><strong>Merkel</strong>: Industry-standard for acceptance testing (CTI), quick parametric studies, preliminary design.</li>
<li><strong>Poppe</strong>: Detailed design, research, cases with high L/G or near-saturation air, when accurate evaporation prediction is needed.</li>
</ul>
</div>
<hr />
<h2 id="references">References<a class="headerlink" href="#references" title="Permanent link">&para;</a></h2>
<ol>
<li>
<p><strong>Poppe, M. and Rogener, H.</strong> "Berechnung von Ruckkuhlwerken." <em>VDI-Warmeatlas</em>, Section Mi 1-15, VDI-Verlag, Dusseldorf, 1991.</p>
</li>
<li>
<p><strong>Kloppers, J.C. and Kroger, D.G.</strong> "The Lewis factor and its influence on the performance prediction of wet-cooling towers." <em>International Journal of Thermal Sciences</em>, Vol. 44(9), pp. 879-884, 2005. <a href="https://doi.org/10.1016/j.ijthermalsci.2005.03.006">https://doi.org/10.1016/j.ijthermalsci.2005.03.006</a></p>
</li>
<li>
<p><strong>Kloppers, J.C. and Kroger, D.G.</strong> "A critical investigation into the heat and mass transfer analysis of counterflow wet-cooling towers." <em>International Journal of Heat and Mass Transfer</em>, Vol. 48(3-4), pp. 765-777, 2005. <a href="https://doi.org/10.1016/j.ijheatmasstransfer.2004.09.004">https://doi.org/10.1016/j.ijheatmasstransfer.2004.09.004</a></p>
</li>
<li>
<p><strong>Bosnjakovic, F.</strong> <em>Technische Thermodynamik</em>. Theodor Steinkopff, Dresden, 1965.</p>
</li>
</ol>












                
              </article>
            </div>
          
          
  <script>var tabs=__md_get("__tabs");if(Array.isArray(tabs))e:for(var set of document.querySelectorAll(".tabbed-set")){var labels=set.querySelector(".tabbed-labels");for(var tab of tabs)for(var label of labels.getElementsByTagName("label"))if(label.innerText.trim()===tab){var input=document.getElementById(label.htmlFor);input.checked=!0;continue e}}</script>

<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="merkel.html" class="md-footer__link md-footer__link--prev" aria-label="Previous: Merkel Method">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Merkel Method
              </div>
            </div>
          </a>
        
        
          
          <a href="numerical.html" class="md-footer__link md-footer__link--next" aria-label="Next: Numerical Methods">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                Numerical Methods
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright &copy; 2026 Prof. Dr. Nicolas Spogis — AI4Tech
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
        
<div class="md-social">
  
    
    
    
    
    <a href="https://www.youtube.com/@AIforTechnology" target="_blank" rel="noopener" title="YouTube — AI for Technology" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 576 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M549.7 124.1c-6.2-23.7-24.8-42.3-48.3-48.6C458.9 64 288.1 64 288.1 64S117.3 64 74.7 75.5c-23.5 6.3-42 24.9-48.3 48.6C15 167 15 256.4 15 256.4s0 89.4 11.4 132.3c6.3 23.6 24.8 41.5 48.3 47.8C117.3 448 288.1 448 288.1 448s170.8 0 213.4-11.5c23.5-6.3 42-24.2 48.3-47.8 11.4-42.9 11.4-132.3 11.4-132.3s0-89.4-11.4-132.3zM232.2 337.6V175.2l142.7 81.2z"/></svg>
    </a>
  
    
    
    
    
    <a href="https://www.linkedin.com/in/spogis/" target="_blank" rel="noopener" title="LinkedIn — Nicolas Spogis" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M416 32H31.9C14.3 32 0 46.5 0 64.3v383.4C0 465.5 14.3 480 31.9 480H416c17.6 0 32-14.5 32-32.3V64.3c0-17.8-14.4-32.3-32-32.3M135.4 416H69V202.2h66.5V416zM102.2 96a38.5 38.5 0 1 1 0 77 38.5 38.5 0 1 1 0-77m282.1 320h-66.4V312c0-24.8-.5-56.7-34.5-56.7-34.6 0-39.9 27-39.9 54.9V416h-66.4V202.2h63.7v29.2h.9c8.9-16.8 30.6-34.5 62.9-34.5 67.2 0 79.7 44.3 79.7 101.9z"/></svg>
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "..", "features": ["navigation.instant", "navigation.tracking", "navigation.top", "navigation.indexes", "navigation.footer", "toc.follow", "search.suggest", "search.highlight", "content.tabs.link", "content.code.copy"], "search": "../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../assets/javascripts/bundle.79ae519e.min.js"></script>
      
        <script src="../javascripts/mathjax.js"></script>
      
        <script src="https://unpkg.com/mathjax@3/es5/tex-mml-chtml.js"></script>
      
    
  </body>
</html>