
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Complete documentation for the Wet Cooling Tower external unit operation for DWSIM — theory, user guide, and validation.">
      
      
        <meta name="author" content="Prof. Dr. Nicolas Spogis">
      
      
      
        <link rel="prev" href="internal.html">
      
      
        <link rel="next" href="../references.html">
      
      
        
      
      
      <link rel="icon" href="../assets/favicon.ico">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.5">
    
    
      
        <title>Literature Validation - Wet Cooling Tower — DWSIM Unit Operation Help</title>
      
    
    
      <link rel="stylesheet" href="../assets/stylesheets/main.484c7ddc.min.css">
      
        
        <link rel="stylesheet" href="../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Inter:300,300i,400,400i,700,700i%7CJetBrains+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Inter";--md-code-font:"JetBrains Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../stylesheets/extra.css">
    
    <script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="cyan">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#literature-validation" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../index.html" title="Wet Cooling Tower — DWSIM Unit Operation Help" class="md-header__button md-logo" aria-label="Wet Cooling Tower — DWSIM Unit Operation Help" data-md-component="logo">
      
  <img src="../assets/logo.png" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Wet Cooling Tower — DWSIM Unit Operation Help
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Literature Validation
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="cyan"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m17.75 4.09-2.53 1.94.91 3.06-2.63-1.81-2.63 1.81.91-3.06-2.53-1.94L12.44 4l1.06-3 1.06 3zm3.5 6.91-1.64 1.25.59 1.98-1.7-1.17-1.7 1.17.59-1.98L15.75 11l2.06-.05L18.5 9l.69 1.95zm-2.28 4.95c.83-.08 1.72 1.1 1.19 1.85-.32.45-.66.87-1.08 1.27C15.17 23 8.84 23 4.94 19.07c-3.91-3.9-3.91-10.24 0-14.14.4-.4.82-.76 1.27-1.08.75-.53 1.93.36 1.85 1.19-.27 2.86.69 5.83 2.89 8.02a9.96 9.96 0 0 0 8.02 2.89m-1.64 2.02a12.08 12.08 0 0 1-7.8-3.47c-2.17-2.19-3.33-5-3.49-7.82-2.81 3.14-2.7 7.96.31 10.98 3.02 3.01 7.84 3.12 10.98.31"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="teal" data-md-color-accent="cyan"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 7a5 5 0 0 1 5 5 5 5 0 0 1-5 5 5 5 0 0 1-5-5 5 5 0 0 1 5-5m0 2a3 3 0 0 0-3 3 3 3 0 0 0 3 3 3 3 0 0 0 3-3 3 3 0 0 0-3-3m0-7 2.39 3.42C13.65 5.15 12.84 5 12 5s-1.65.15-2.39.42zM3.34 7l4.16-.35A7.2 7.2 0 0 0 5.94 8.5c-.44.74-.69 1.5-.83 2.29zm.02 10 1.76-3.77a7.131 7.131 0 0 0 2.38 4.14zM20.65 7l-1.77 3.79a7.02 7.02 0 0 0-2.38-4.15zm-.01 10-4.14.36c.59-.51 1.12-1.14 1.54-1.86.42-.73.69-1.5.83-2.29zM12 22l-2.41-3.44c.74.27 1.55.44 2.41.44.82 0 1.63-.17 2.37-.44z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../index.html" title="Wet Cooling Tower — DWSIM Unit Operation Help" class="md-nav__button md-logo" aria-label="Wet Cooling Tower — DWSIM Unit Operation Help" data-md-component="logo">
      
  <img src="../assets/logo.png" alt="logo">

    </a>
    Wet Cooling Tower — DWSIM Unit Operation Help
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../index.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../theory/index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Theory
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2" id="__nav_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Theory
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../theory/fundamentals.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fundamentals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../theory/psychrometrics.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../theory/merkel.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Merkel Method
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../theory/poppe.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Poppe Method
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../theory/numerical.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Numerical Methods
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../user-guide/index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    User Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    User Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/installation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Installation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/design-mode.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Mode
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/rating-mode.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rating Mode
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/parameters.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Parameters Reference
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../user-guide/automation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Automation API
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="index.html" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Validation
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Validation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="internal.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Validation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Literature Validation
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="literature.html" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Literature Validation
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Summary
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#test-set-1-baker-shryock-1961-table-1b" class="md-nav__link">
    <span class="md-ellipsis">
      
        Test Set 1: Baker &amp; Shryock (1961) — Table 1(b)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Test Set 1: Baker &amp; Shryock (1961) — Table 1(b)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#reference" class="md-nav__link">
    <span class="md-ellipsis">
      
        Reference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#test-conditions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Test Conditions
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#results" class="md-nav__link">
    <span class="md-ellipsis">
      
        Results
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#analysis-of-deviations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Analysis of Deviations
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#test-set-2-stoecker-jones-1982-textbook-example" class="md-nav__link">
    <span class="md-ellipsis">
      
        Test Set 2: Stoecker &amp; Jones (1982) — Textbook Example
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Test Set 2: Stoecker &amp; Jones (1982) — Textbook Example">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#reference_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Reference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#test-conditions_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Test Conditions
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#results_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Results
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rating-round-trip" class="md-nav__link">
    <span class="md-ellipsis">
      
        Rating Round-Trip
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#conclusions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Conclusions
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../references.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Summary
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#test-set-1-baker-shryock-1961-table-1b" class="md-nav__link">
    <span class="md-ellipsis">
      
        Test Set 1: Baker &amp; Shryock (1961) — Table 1(b)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Test Set 1: Baker &amp; Shryock (1961) — Table 1(b)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#reference" class="md-nav__link">
    <span class="md-ellipsis">
      
        Reference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#test-conditions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Test Conditions
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#results" class="md-nav__link">
    <span class="md-ellipsis">
      
        Results
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#analysis-of-deviations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Analysis of Deviations
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#test-set-2-stoecker-jones-1982-textbook-example" class="md-nav__link">
    <span class="md-ellipsis">
      
        Test Set 2: Stoecker &amp; Jones (1982) — Textbook Example
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Test Set 2: Stoecker &amp; Jones (1982) — Textbook Example">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#reference_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Reference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#test-conditions_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Test Conditions
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#results_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Results
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rating-round-trip" class="md-nav__link">
    <span class="md-ellipsis">
      
        Rating Round-Trip
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#conclusions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Conclusions
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="literature-validation"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9 3v15h3V3zm3 2 4 13 3-1-4-13zM5 5v13h3V5zM3 19v2h18v-2z"/></svg></span> Literature Validation<a class="headerlink" href="#literature-validation" title="Permanent link">&para;</a></h1>
<h2 id="summary">Summary<a class="headerlink" href="#summary" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Test Set</th>
<th>Source</th>
<th style="text-align: center;">Cases</th>
<th style="text-align: center;">Average Error</th>
<th style="text-align: center;">Max Error</th>
<th style="text-align: center;">Status</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Baker &amp; Shryock (1961) Table 1(b)</td>
<td style="text-align: center;">8</td>
<td style="text-align: center;">3.30%</td>
<td style="text-align: center;">5.00%</td>
<td style="text-align: center;"><strong>ALL PASS</strong></td>
</tr>
<tr>
<td>2</td>
<td>Stoecker &amp; Jones (1982) Textbook</td>
<td style="text-align: center;">1</td>
<td style="text-align: center;">0.00 K</td>
<td style="text-align: center;">0.00 K</td>
<td style="text-align: center;"><strong>PASS</strong></td>
</tr>
</tbody>
</table>
<hr />
<h2 id="test-set-1-baker-shryock-1961-table-1b">Test Set 1: Baker &amp; Shryock (1961) — Table 1(b)<a class="headerlink" href="#test-set-1-baker-shryock-1961-table-1b" title="Permanent link">&para;</a></h2>
<h3 id="reference">Reference<a class="headerlink" href="#reference" title="Permanent link">&para;</a></h3>
<p><strong>Baker, D.R. and Shryock, H.A.</strong> "A Comprehensive Approach to the Analysis of Cooling Tower Performance." <em>ASME Journal of Heat Transfer</em>, Vol. 83(3), pp. 339-349, 1961. <a href="https://doi.org/10.1115/1.3682276">https://doi.org/10.1115/1.3682276</a></p>
<h3 id="test-conditions">Test Conditions<a class="headerlink" href="#test-conditions" title="Permanent link">&para;</a></h3>
<p>Baker &amp; Shryock Table 1(b) provides <strong>calculated</strong> Merkel numbers (KaV/L) for a counterflow tower at fixed conditions with varying cooling range. These are purely theoretical results computed by the authors using the Chebyshev 4-point integration method.</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th style="text-align: center;">Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cold Water Temperature (CW)</td>
<td style="text-align: center;">80 °F (26.67 °C)</td>
</tr>
<tr>
<td>Wet-Bulb Temperature (WB)</td>
<td style="text-align: center;">70 °F (21.11 °C)</td>
</tr>
<tr>
<td>L/G Ratio</td>
<td style="text-align: center;">1.2</td>
</tr>
<tr>
<td>Atmospheric Pressure</td>
<td style="text-align: center;">29.92 in Hg (101,321 Pa)</td>
</tr>
<tr>
<td>Calculation Method</td>
<td style="text-align: center;">Merkel</td>
</tr>
<tr>
<td>Integration Method (Baker)</td>
<td style="text-align: center;">Chebyshev 4-point</td>
</tr>
<tr>
<td>Integration Method (DWSIM)</td>
<td style="text-align: center;">Simpson's rule (50 intervals)</td>
</tr>
</tbody>
</table>
<h3 id="results">Results<a class="headerlink" href="#results" title="Permanent link">&para;</a></h3>
<figure>
  <img src="img/baker_validation.png" width="750" alt="Baker validation chart">
  <figcaption><strong>Figure 1.</strong> Comparison of DWSIM simulation results against Baker & Shryock (1961) Table 1(b) published KaV/L values. Error percentages shown for each point. Average error: 3.30%.</figcaption>
</figure>

<table>
<thead>
<tr>
<th style="text-align: center;">Range (°F)</th>
<th style="text-align: center;">Hot Water (°F)</th>
<th style="text-align: center;">KaV/L Published</th>
<th style="text-align: center;">KaV/L DWSIM</th>
<th style="text-align: center;">Error (%)</th>
<th style="text-align: center;">Status</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align: center;">1</td>
<td style="text-align: center;">81</td>
<td style="text-align: center;">0.1049</td>
<td style="text-align: center;">0.1024</td>
<td style="text-align: center;">2.39</td>
<td style="text-align: center;">PASS</td>
</tr>
<tr>
<td style="text-align: center;">2</td>
<td style="text-align: center;">82</td>
<td style="text-align: center;">0.2108</td>
<td style="text-align: center;">0.2057</td>
<td style="text-align: center;">2.44</td>
<td style="text-align: center;">PASS</td>
</tr>
<tr>
<td style="text-align: center;">3</td>
<td style="text-align: center;">83</td>
<td style="text-align: center;">0.3175</td>
<td style="text-align: center;">0.3095</td>
<td style="text-align: center;">2.51</td>
<td style="text-align: center;">PASS</td>
</tr>
<tr>
<td style="text-align: center;">5</td>
<td style="text-align: center;">85</td>
<td style="text-align: center;">0.5318</td>
<td style="text-align: center;">0.5178</td>
<td style="text-align: center;">2.63</td>
<td style="text-align: center;">PASS</td>
</tr>
<tr>
<td style="text-align: center;">10</td>
<td style="text-align: center;">90</td>
<td style="text-align: center;">1.0533</td>
<td style="text-align: center;">1.0266</td>
<td style="text-align: center;">2.53</td>
<td style="text-align: center;">PASS</td>
</tr>
<tr>
<td style="text-align: center;">15</td>
<td style="text-align: center;">95</td>
<td style="text-align: center;">1.5513</td>
<td style="text-align: center;">1.4887</td>
<td style="text-align: center;">4.03</td>
<td style="text-align: center;">PASS</td>
</tr>
<tr>
<td style="text-align: center;">20</td>
<td style="text-align: center;">100</td>
<td style="text-align: center;">1.9793</td>
<td style="text-align: center;">1.8803</td>
<td style="text-align: center;">5.00</td>
<td style="text-align: center;">PASS</td>
</tr>
<tr>
<td style="text-align: center;">25</td>
<td style="text-align: center;">105</td>
<td style="text-align: center;">2.3078</td>
<td style="text-align: center;">2.1962</td>
<td style="text-align: center;">4.84</td>
<td style="text-align: center;">PASS</td>
</tr>
</tbody>
</table>
<p><strong>Average Error: 3.30%</strong> — Well within the 5% acceptance criterion.</p>
<h3 id="analysis-of-deviations">Analysis of Deviations<a class="headerlink" href="#analysis-of-deviations" title="Permanent link">&para;</a></h3>
<p>The systematic ~3% offset between DWSIM and Baker's results is attributed to three well-understood factors:</p>
<ol>
<li>
<p><strong>Numerical integration method</strong>: Baker used the Chebyshev 4-point quadrature (CTI standard), while DWSIM uses Simpson's rule with 50 intervals. The Chebyshev method is known to slightly overestimate the integral compared to fine-resolution methods (Kloppers and Kroger, 2005).</p>
</li>
<li>
<p><strong>Psychrometric property correlations</strong>: Baker's 1961 calculations used the steam tables available at the time. DWSIM uses modern ASHRAE (2017) correlations for saturation pressure and enthalpy, which differ slightly at the 4th significant digit.</p>
</li>
<li>
<p><strong>Water specific heat</strong>: DWSIM uses a temperature-dependent <span class="arithmatex">\( c_{pw}(T) \)</span>, while Baker used a constant <span class="arithmatex">\( c_{pw} = 1.0 \)</span> BTU/(lb·°F) = 4.186 kJ/(kg·K).</p>
</li>
</ol>
<div class="admonition success">
<p class="admonition-title">Excellent Agreement</p>
<p>The 3.3% average error is comparable to the differences reported by Kloppers and Kroger (2005) between different industry-standard integration methods. This confirms the DWSIM implementation is correct.</p>
</div>
<hr />
<h2 id="test-set-2-stoecker-jones-1982-textbook-example">Test Set 2: Stoecker &amp; Jones (1982) — Textbook Example<a class="headerlink" href="#test-set-2-stoecker-jones-1982-textbook-example" title="Permanent link">&para;</a></h2>
<h3 id="reference_1">Reference<a class="headerlink" href="#reference_1" title="Permanent link">&para;</a></h3>
<p><strong>Stoecker, W.F. and Jones, J.W.</strong> <em>Refrigeration and Air Conditioning</em>, 2nd Edition. McGraw-Hill, New York, 1982. ISBN: 978-0070616196.</p>
<h3 id="test-conditions_1">Test Conditions<a class="headerlink" href="#test-conditions_1" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Parameter</th>
<th style="text-align: center;">Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Water Inlet Temperature</td>
<td style="text-align: center;">38.0 °C</td>
</tr>
<tr>
<td>Published Water Outlet</td>
<td style="text-align: center;">31.3 °C</td>
</tr>
<tr>
<td>Air Dry-Bulb Temperature</td>
<td style="text-align: center;">35.0 °C</td>
</tr>
<tr>
<td>Air Wet-Bulb Temperature</td>
<td style="text-align: center;">24.0 °C</td>
</tr>
<tr>
<td>Water Mass Flow</td>
<td style="text-align: center;">20.0 kg/s</td>
</tr>
<tr>
<td>Air Mass Flow</td>
<td style="text-align: center;">16.80 kg/s</td>
</tr>
<tr>
<td>L/G Ratio</td>
<td style="text-align: center;">1.19</td>
</tr>
<tr>
<td>Published Evaporation</td>
<td style="text-align: center;">0.247 kg/s</td>
</tr>
</tbody>
</table>
<h3 id="results_1">Results<a class="headerlink" href="#results_1" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Parameter</th>
<th style="text-align: center;">Published</th>
<th style="text-align: center;">DWSIM</th>
<th style="text-align: center;">Error</th>
</tr>
</thead>
<tbody>
<tr>
<td>Water Outlet Temperature</td>
<td style="text-align: center;">31.30 °C</td>
<td style="text-align: center;">31.30 °C</td>
<td style="text-align: center;"><strong>0.00 K</strong></td>
</tr>
<tr>
<td>Cooling Range</td>
<td style="text-align: center;">6.70 K</td>
<td style="text-align: center;">6.70 K</td>
<td style="text-align: center;">0.00 K</td>
</tr>
<tr>
<td>Approach</td>
<td style="text-align: center;">7.30 K</td>
<td style="text-align: center;">7.30 K</td>
<td style="text-align: center;">0.00 K</td>
</tr>
<tr>
<td>Evaporation Rate</td>
<td style="text-align: center;">0.247 kg/s</td>
<td style="text-align: center;">0.218 kg/s</td>
<td style="text-align: center;">11.7%</td>
</tr>
</tbody>
</table>
<div class="admonition info">
<p class="admonition-title">Evaporation Deviation</p>
<p>The 11.7% difference in evaporation rate is expected: the Merkel method inherently underestimates evaporation because it neglects the water mass loss through the tower. The Stoecker &amp; Jones value likely includes an evaporation correction. The <strong>temperature prediction is exact</strong> (0.00 K error), which is the primary validation metric.</p>
</div>
<h3 id="rating-round-trip">Rating Round-Trip<a class="headerlink" href="#rating-round-trip" title="Permanent link">&para;</a></h3>
<p>As an additional check, the DWSIM-calculated KaV/L from Design mode was fed back into Rating mode:</p>
<table>
<thead>
<tr>
<th>Step</th>
<th>Mode</th>
<th>Result</th>
</tr>
</thead>
<tbody>
<tr>
<td>Design</td>
<td>Find KaV/L for Tw,out = 31.3 °C</td>
<td>KaV/L calculated</td>
</tr>
<tr>
<td>Rating</td>
<td>Use that KaV/L to predict Tw,out</td>
<td><strong>31.30 °C (0.00 K deviation)</strong></td>
</tr>
</tbody>
</table>
<hr />
<h2 id="conclusions">Conclusions<a class="headerlink" href="#conclusions" title="Permanent link">&para;</a></h2>
<ol>
<li>
<p><strong>Baker &amp; Shryock Table 1(b)</strong>: 8/8 PASS with 3.30% average error on KaV/L — consistent with known differences between Chebyshev and Simpson integration methods and updated psychrometric correlations.</p>
</li>
<li>
<p><strong>Stoecker &amp; Jones textbook</strong>: Perfect water outlet temperature match (0.00 K error), confirming the Design mode calculation is correct.</p>
</li>
<li>
<p>The DWSIM Wet Cooling Tower implementation is <strong>validated for engineering use</strong> and produces results consistent with established literature within expected numerical and correlation tolerances.</p>
</li>
</ol>
<hr />
<h2 id="references">References<a class="headerlink" href="#references" title="Permanent link">&para;</a></h2>
<ol>
<li>
<p><strong>Baker, D.R. and Shryock, H.A.</strong> "A Comprehensive Approach to the Analysis of Cooling Tower Performance." <em>ASME Journal of Heat Transfer</em>, Vol. 83(3), pp. 339-349, 1961. <a href="https://doi.org/10.1115/1.3682276">https://doi.org/10.1115/1.3682276</a></p>
</li>
<li>
<p><strong>Stoecker, W.F. and Jones, J.W.</strong> <em>Refrigeration and Air Conditioning</em>, 2nd Edition. McGraw-Hill, New York, 1982. ISBN: 978-0070616196.</p>
</li>
<li>
<p><strong>Kloppers, J.C. and Kroger, D.G.</strong> "A critical investigation into the heat and mass transfer analysis of counterflow wet-cooling towers." <em>International Journal of Heat and Mass Transfer</em>, Vol. 48(3-4), pp. 765-777, 2005. <a href="https://doi.org/10.1016/j.ijheatmasstransfer.2004.09.004">https://doi.org/10.1016/j.ijheatmasstransfer.2004.09.004</a></p>
</li>
<li>
<p><strong>Cooling Technology Institute.</strong> <em>CTI ATC-105: Acceptance Test Code for Water Cooling Towers</em>. CTI, Houston, TX, 2000. <a href="https://www.cti.org/">https://www.cti.org/</a></p>
</li>
</ol>












                
              </article>
            </div>
          
          
  <script>var tabs=__md_get("__tabs");if(Array.isArray(tabs))e:for(var set of document.querySelectorAll(".tabbed-set")){var labels=set.querySelector(".tabbed-labels");for(var tab of tabs)for(var label of labels.getElementsByTagName("label"))if(label.innerText.trim()===tab){var input=document.getElementById(label.htmlFor);input.checked=!0;continue e}}</script>

<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="internal.html" class="md-footer__link md-footer__link--prev" aria-label="Previous: Internal Validation">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Internal Validation
              </div>
            </div>
          </a>
        
        
          
          <a href="../references.html" class="md-footer__link md-footer__link--next" aria-label="Next: References">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                References
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright &copy; 2026 Prof. Dr. Nicolas Spogis — AI4Tech
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
        
<div class="md-social">
  
    
    
    
    
    <a href="https://www.youtube.com/@AIforTechnology" target="_blank" rel="noopener" title="YouTube — AI for Technology" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 576 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M549.7 124.1c-6.2-23.7-24.8-42.3-48.3-48.6C458.9 64 288.1 64 288.1 64S117.3 64 74.7 75.5c-23.5 6.3-42 24.9-48.3 48.6C15 167 15 256.4 15 256.4s0 89.4 11.4 132.3c6.3 23.6 24.8 41.5 48.3 47.8C117.3 448 288.1 448 288.1 448s170.8 0 213.4-11.5c23.5-6.3 42-24.2 48.3-47.8 11.4-42.9 11.4-132.3 11.4-132.3s0-89.4-11.4-132.3zM232.2 337.6V175.2l142.7 81.2z"/></svg>
    </a>
  
    
    
    
    
    <a href="https://www.linkedin.com/in/spogis/" target="_blank" rel="noopener" title="LinkedIn — Nicolas Spogis" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M416 32H31.9C14.3 32 0 46.5 0 64.3v383.4C0 465.5 14.3 480 31.9 480H416c17.6 0 32-14.5 32-32.3V64.3c0-17.8-14.4-32.3-32-32.3M135.4 416H69V202.2h66.5V416zM102.2 96a38.5 38.5 0 1 1 0 77 38.5 38.5 0 1 1 0-77m282.1 320h-66.4V312c0-24.8-.5-56.7-34.5-56.7-34.6 0-39.9 27-39.9 54.9V416h-66.4V202.2h63.7v29.2h.9c8.9-16.8 30.6-34.5 62.9-34.5 67.2 0 79.7 44.3 79.7 101.9z"/></svg>
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "..", "features": ["navigation.instant", "navigation.tracking", "navigation.top", "navigation.indexes", "navigation.footer", "toc.follow", "search.suggest", "search.highlight", "content.tabs.link", "content.code.copy"], "search": "../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../assets/javascripts/bundle.79ae519e.min.js"></script>
      
        <script src="../javascripts/mathjax.js"></script>
      
        <script src="https://unpkg.com/mathjax@3/es5/tex-mml-chtml.js"></script>
      
    
  </body>
</html>